# C++ reference data

## Current contents and status

[`publication_cases.csv`](publication_cases.csv) is the current bounded reference fixture. It has exactly 31 columns and two data rows, each recording the difference between this implementation's computed ECAi and the publication's adjusted Table 4 value:

- Patient room: `FAIL_GT_ONE_INCREMENT` (difference exceeds one 5 L/s/person increment)
- Museum: `NEAR_WITHIN_ONE_INCREMENT` (difference is within one increment)

These statuses describe numerical distance from the published value under this implementation's sampling design and inputs; see [`docs/VALIDATION.md`](../../docs/VALIDATION.md).

## Independent and generated fields

The independently audited publication fields are `source_citation`, `category`, the `source_*` category parameters, and `published_adjusted_l_s_person`. The publication comparator is the adjusted Table 4 value, in L s⁻¹ per person, rather than an unrounded Monte Carlo result.

The `effective_*` fields, run controls, aggregate counters, raw mean and confidence interval, ceiling-to-5 value, differences, comparator status, sampling-design version, and qualification are deterministic C++ regression data. They were generated by the current `ecai_cpp2` source and do not independently validate its equations, transforms, sampling design, or scientific correctness. The confidence interval is the C++ implementation's approximate randomized-LHS Monte Carlo Student-t interval for the mean replicate-percentile estimator; it is not a publication confidence interval or an interval for a population percentile or individual variation.

## Bounded-run provenance

The retained rows came from these bounded commands, where `<temporary>` was a temporary output directory:

```text
ecai_cpp2 --category "Patient room" --simulations 10000 --replicates 10 --output-directory <temporary>
ecai_cpp2 --category Museum --simulations 10000 --replicates 5 --output-directory <temporary>
```

Both commands used base seed `485` (the current default), percentile `0.96`, confidence level `0.95`, target probability `0.001`, duration `1` hour, sampling-design version `1`, and seed policy `CPP2-SEED-v1`. Patient used `N = 10000`, `R = 10`; Museum used `N = 10000`, `R = 5`.

Generation used C++17 under WSL Ubuntu on x86-64 with `g++ 13.3.0`, glibc `2.39`, and the project flags `-Wall -Wextra -Wpedantic -fno-fast-math -ffp-contract=off`. The bounded results and statuses are recorded in [`docs/VALIDATION.md`](../../docs/VALIDATION.md). The exact default workload of 10,000 simulations × 500 replicates was not run. No raw per-simulation or full generated summary/replicate outputs were retained; only the reviewed 31-column bounded fixture remains.

## Publication provenance

The independent comparator and category source fields come from *Risk Modeling for ASHRAE Standard 241-2023 – Control of Infectious Aerosols*, Table 4, printed p. 22, DOI <https://doi.org/10.1016/j.buildenv.2025.113318>, with category inputs audited from the equations and Tables 1–3 on printed pp. 9–21.

Audited primary source file:

```text
2025 - Jones et al. - Risk modeling for ASHRAE Standard 241-2023 - control of infectious aerosols.pdf
```

The model/source adjudications, including the Dwelling-unit PBR discrepancy and canonical category naming, are in [`docs/MODEL_SPECIFICATION.md`](../../docs/MODEL_SPECIFICATION.md). Sampling and seed contracts are in [`docs/SAMPLING_DESIGN.md`](../../docs/SAMPLING_DESIGN.md) and [`docs/SEED_POLICY.md`](../../docs/SEED_POLICY.md).

## Fixture admission rules

1. Record exact provenance for every field: publication page/table/equation for independent values, or command, seed, sampling-design version, seed-policy version, compiler/library/architecture, and floating-point flags for generated values.
2. State units in headers or accompanying documentation.
3. Keep fixtures small and reviewed. Do not retain raw per-simulation dumps or multi-megabyte generated output in this directory.
4. Preserve the distinction between independent publication fields and implementation-generated regression fields.
5. Label Table 4 ECAi values as adjusted publication comparators and preserve raw versus ceiling-adjusted C++ fields separately.
6. Record discrepancies and failed/near comparator statuses without silently changing or relabelling them.
7. Re-run focused regression checks when a fixture changes, and update the validation record and cross-links together.
